---
title: "霍尼韦尔暖通空调电动阀与执行器综合样册-2025"
sourceType: pdf
sourcePath: ../raw/pdfs/霍尼韦尔暖通空调电动阀与执行器综合样册-2025.pdf
date: 2026-04-13
---

# 霍尼韦尔暖通空调电动阀与执行器综合样册-2025

## 来源信息
- **文档名称**：霍尼韦尔暖通空调电动阀与执行器综合样册-2025
- **文档类型**：PDF 文档
- **文件路径**：pdfs/霍尼韦尔暖通空调电动阀与执行器综合样册-2025.pdf

## 内容摘要
```


1
honeywell
霍尼韦尔
 
暖通空调电动阀
与执行器
综合样册

2

3
关于霍尼韦尔 
霍尼韦尔是一家《财富》全球
500
强的高科技企业，公司业务围绕自动化、未来航空和能源转型三大发
展趋势，以霍尼韦尔加速器运营系统和霍尼韦尔互联平台为依托，在世界范围内为多个行业提供广泛的
技术和服务。作为值得信赖的合作伙伴，霍尼韦尔通过航空航天科技集团、智能工业科技集团、智能建
筑科技集团、能源与可持续技术集团帮助客户解决棘手和复杂的全球性挑战，提供切实可行的创新解决
方案，让世界变得更加智能、安全和可持续。
在中国，霍尼韦尔贯彻“东方服务东方”的战略，以本土创新推动业务发展。目前，霍尼韦尔所有业务
集团均已落户中国，上海是霍尼韦尔亚太区总部，在华员工人数约
 11,000 
人。同时，霍尼韦尔在中国的
 
30 
多个城市拥有
 50 
多家独资公司和合资企业，其中包括
 20 
多家工厂。
作为专注在智能建筑领域的四大业务集团之一，霍尼韦尔智能建筑科技集团不断运用前沿科技革新建筑
物的运营方式，帮助提升居用者的生活、工作和使用体验。我们的产品、软件、技术和服务已在全球超
过
1000
万栋建筑中使用，致力于帮助楼宇业主和运营者打造更加健康、安全、节能和可持续发展的设施。
霍尼韦尔智能建筑科技集团着力为中国本土客户提供最及时的解决方案响应。这些解决方案涵盖楼宇自
控、消防、安防、电气控制解决方案以及建筑智能一体化；广泛应用于商业楼宇、机场、地铁、医院、酒店、
高科技工厂、数据中心、政府与公共设施等各个行业。我们还提供定制化的软件以及楼宇运营全生命周
期服务，通过数字化的解决方案助力建筑的健康、低碳与专家式运营。并因此部署了完整的研发和生产
体系，主要的研发基地在上海，西安，北京，天津，生产基地主要在西安，天津和广州。
霍尼韦尔楼宇自控业务提供品类齐全、技术先进的全套建筑自控与节能解决方案，包含各类传感器，表具，
阀门和执行器，控制器，扩展模块，网关等智能设备与能源管理平台与楼宇自控系统，为绿色智慧建筑
提供高效与节能的自动化运营管理。

4
类别系列介质开口类型安装方式PNDN阀体材质配套执行器系列
电
动
座
阀
V5011B2W
水二通螺纹
PN1615 ~ 50
黄铜
ML74
，
ML8824
V5011S2W
水二通螺纹
PN2015 ~ 50
不锈钢
ML74
，
ML8824
V5GV2W
水二通法兰
PN1615 ~ 150
球墨铸铁
ML74
，
ML8824
V5011B3W
水合流三通螺纹
PN1615 ~ 50
黄铜
ML74
，
ML8824
V5011S3W
水合流三通螺纹
PN1615 ~ 50
不锈钢
ML74
，
ML8824
V5GV3W
水合流三通法兰
PN1650 ~ 150
球墨铸铁
ML8824
VH58EM
水合流三通法兰
PN1665 ~ 250
球墨铸铁
ML8624
VH58ED
水分流三通法兰
PN1665 ~ 250
球墨铸铁
ML8624
V6GV216F
高温水二通法兰
PN1615 ~ 250
球墨铸铁
ML8824
，
ML8624
V6GV225F
高温水二通法兰
PN2515 ~ 250
球墨铸铁
ML8824
，
ML8624
V5011S2S
蒸汽二通螺纹
PN2015 ~ 50
不锈钢
ML8824
V5GV2S
蒸汽二通法兰
PN1615 ~ 150
球墨铸铁
ML8824
电
动
球
阀
VBA16P
水二通螺纹
PN1620 ~ 80
黄铜
MVN
VBA16P..E
水二通螺纹
PN1615 ~ 50
黄铜
MVN
VBA16F
水二通法兰
PN1615 ~ 50
球墨铸铁
MVN
VBH16..E/ 
VBF16..E
水三通螺纹
PN1615 ~ 50
黄铜
MVN
电
动
蝶
阀
V9BF..16
水，
50%
乙二醇
二通
对夹、支耳、
法兰
PN1650 ~ 800
球墨铸铁
NOM16H
V9BF..25
水，
50%
乙二醇
二通对夹
PN2550 ~ 600
球墨铸铁
NOM25H
V8BF..16S
水，
50%
乙二醇
二通对夹
PN1650 ~ 800
不锈钢
NOM16H
选型指南
霍尼韦尔电动控制阀产品种类和型号众多：包含电动座阀，电动球阀和电动蝶阀，适用于冷热水和蒸汽等
介质，有
PN16
，
PN20
和
PN25
承压等级，螺纹安装和法兰安装，多种阀体材料，口径范围从
DN15
至
DN250
，执行器兼容
0-10V
和
4-20mA
控制信号。产品性能可靠，安装和调试简便，与楼宇自动化
控制系统和工业过程自动化控制系统兼容，广泛应用于中央空调水系统和区域供热系统，实现可靠控制和
高效运营。
请根据实际应
...
```

## 相关页面
（待补充）
